# 实施任务与交付物

## 工作包 A：资料核对

- 核对 Delta 官方 ISPSoft User Manual 中 COMMGR、AS200 Simulator、下载、RUN 和监视流程。
- 核对官方模拟器限制，特别是定时、高速 I/O、定位、通信和硬件相关指令。
- 记录资料标题、版本/日期、适用对象、章节、URL 和访问日期。
- 不把完整官方 PDF 打进 Skill；只保留必要结论、章节定位和官方链接。

交付：

- 更新 `references/official-doc-index.md`。
- 新建 `references/simulation-workflow.md`。

## 工作包 B：确认流程升级

保留 G0～G7，新增：

- G8 软件自测：静态检查、正常流程、故障注入、恢复和测试报告。
- G9 现场验证：空载、单执行器、联机、异常实测和生产节拍。

G8 可以在程序生成后执行；G9 不得由软件模拟自动宣告通过。

交付：

- 更新 `references/project-confirmation-workflow.md`。
- 更新 `templates/common/project-confirmation-template.md`。
- 更新 `PLC_FLOW_INDEX.md`。

## 工作包 C：模拟架构模板

建议最小结构：

```text
真实输入/HWCONFIG ─┐
                  ├─ 输入选择层 ─ 设备模块/顺控 ─ 输出请求 ─ 安全许可 ─ 真实输出
模拟输入/故障注入 ─┘                                      └─ 模拟输出观察
```

建议新增：

- `templates/common/simulation-test-template.md`
- `templates/common/simulation-fb-template.md`
- 如有必要：`templates/common/test-runner-template.md`

最小变量：

- `gSim_Enable`
- `gSim_TestModePermitted`
- `gSim_RealOutputInhibit`
- 模拟 DI/传感器/伺服状态/通信状态
- 故障类型、目标对象、注入值、持续时间
- 当前用例、当前阶段、通过数、失败数、首个失败原因

必须保证：任何模拟变量都不能绕过最终安全许可。

## 工作包 D：测试用例和自动判定

每个用例必须包含：

- 用例 ID、模块、级别。
- 初始状态与前置条件。
- 注入对象、注入方式、开始时间和持续时间。
- 期望检出时间。
- 期望步骤、输出、报警、联机信号和恢复方式。
- 自动 PASS/FAIL 条件。
- 是否仍需现场验证。

交付：

- `模拟输入变量.csv`
- `故障注入测试用例.csv`
- `自动测试结果.csv`
- `现场异常验证表.csv`

## 工作包 E：ISPSoft 实测

1. 创建最小 AS228T-A ST 示例工程。
2. 导入或建立变量和模拟功能块。
3. 全部重建并记录编译结果。
4. 在 COMMGR 创建并启动 AS200 Simulator 驱动。
5. 在 ISPSoft 选择该驱动并下载。
6. 将模拟器切换到 RUN。
7. 执行正常、暂停、报警、通信超时等软件可模拟用例。
8. 导出截图或测试记录。
9. 把不支持的指令和偏差写入限制说明。

交付：

- 编译结果记录。
- 模拟器配置截图。
- 测试结果。
- 不支持项清单。

## 工作包 F：Skill 与发布

- 更新 `SKILL.md` 的路由和强制规则。
- 更新 `templates/common/template-map.md`。
- 在 `evals/as228t-cases.md` 增加模拟正常、错误推断、安全边界和现场验证案例。
- 运行官方 Skill 校验。
- 建议版本：3.1.0（新增工作流和模板，属于 MINOR）。
- 生成 `releases/delta-as228t-plc-3.1.0.zip`。
- 更新 `package.zip`、`VERSION`、`RELEASES.md`、`release-manifest.json`。
- 记录 SHA-256，保留 3.0.0 回滚。

## 建议目录

```text
package/
├─ references/
│  └─ simulation-workflow.md
├─ templates/common/
│  ├─ simulation-test-template.md
│  ├─ simulation-fb-template.md
│  └─ test-runner-template.md
└─ evals/as228t-cases.md

项目交付/
└─ 模拟测试/
   ├─ 01_模拟环境说明.md
   ├─ 02_模拟输入变量.csv
   ├─ 03_故障注入测试用例.csv
   ├─ 04_自动测试结果.csv
   ├─ 05_现场异常验证表.csv
   ├─ FB_Simulation.st
   └─ FB_TestRunner.st
```
