# 模拟自测及现场异常验证规范

## 1. 测试分层

### L1 静态检查

检查地址冲突、变量重复、未声明变量、变量顺序、未赋值输出、多重写入、流程跳步、无复位路径、D100～D199和自动映射保护区误占用。

### L2 ST 逻辑仿真

通过模拟输入和故障注入功能块验证状态机、定时、报警、暂停、恢复、阀重试和联机握手。

### L3 ISPSoft AS200 Simulator

验证工程编译、下载、RUN、在线监视及软件层时序。PC 执行时序不能视为现场精确时序。

### L4 硬件在环/现场

验证真实接线、极性、电气失效状态、CANopen/EtherNet/IP 物理断线、脉冲、回零、限位、伺服制动、STO 和机械响应。

## 2. 自动判定维度

每项故障必须检查：

1. 检出：是否在规定时间内识别。
2. 报警：代码、Active/Latched 和标准语言是否正确。
3. 动作：轴停止、阀保持/复位、机器人/站间输出是否正确。
4. 流程：步骤保持、转恢复、终止或重新初始化是否正确。
5. 复位：故障未消除时不能复位。
6. 恢复：故障消除后按已确认策略继续、重做或初始化。

## 3. 必测异常矩阵

### 传感器

- 常 OFF、常 ON。
- 到位延迟、短暂抖动。
- 气缸伸出和缩回信号同时成立。
- 进入步骤前信号已经成立。
- 动作中反馈丢失。

### 阀和气缸

- 动作超时。
- 反向反馈出现。
- 第一次不到位，有限重试后成功。
- 重试次数耗尽，输出诊断事件并由集中报警锁存。
- 暂停期间保持已确认的阀逻辑状态。
- 恢复前重新检查反馈和许可。

### 伺服和轴

- Servo Ready 不成立。
- Servo Alarm。
- 运行中掉 Ready。
- 正限位、负限位。
- 回零失败、定位超时、到位信号丢失。
- 暂停时运动请求撤销、步骤保留。
- 参数为 0、负值、超过上限、单位换算溢出。
- 20 轴边界和同时存在场景。

注意：模拟器不能替代真实运动方向、脉冲、高速 I/O、限位接线和停止距离验证。

### CANopen

- 节点未 Boot-up。
- Heartbeat 超时。
- NMT 状态错误。
- EMCY 出现。
- PDO 数据冻结或不更新。
- Statusword 与命令状态不一致。
- 断线后重连，旧命令不得自动重发造成动作。

自动映射地址以 HWCONFIG 实际结果为准，禁止在 D24000～D29999 手工分配测试变量。

### EtherNet/IP 与机器人

- 连接未建立、超时、数据冻结。
- 命令序号未回显。
- Ready/Busy/Done 顺序错误。
- 对方报警或不在自动。
- 单扫描脉冲和重复响应。
- 断线恢复后旧 StartReq 不得导致重复启动。

### 上下站联机

- 请求无应答。
- 允许信号提前或迟到。
- 完成信号短脉冲。
- 本机暂停时对方继续动作。
- 暂停期间继续捕获对方信号，恢复后在进入真实动作前重新检查本机运行条件。

### HMI 与模式

- 自动中切手动。
- 启动、停止、复位同时请求。
- 权限不足。
- 手动互斥动作同时请求。
- 点动按钮通信中断。
- 报警条件仍存在时强制复位。

### 电源与扫描

- 首次扫描初始化。
- PLC STOP/RUN。
- 掉电后流程、报警和参数恢复。
- 定时器临界值和扫描周期边界。
- 保持变量与非保持变量行为。

## 4. 模拟模式安全条件

启用模拟至少应满足：

```text
模拟模式请求
AND 调试权限有效
AND 真实输出禁止有效
AND 运动命令隔离有效
AND 通信命令隔离有效
```

建议默认故障安全：

- 任何条件不满足即退出模拟。
- 退出模拟时清除测试命令和故障注入。
- 不自动恢复真实输出。
- 模拟模式状态必须在 HMI 和诊断区明显显示。
- 模拟变量只能进入输入选择层，不能直接写 Y、脉冲输出、Controlword 或机器人输出 Assembly。

## 5. 测试记录字段

```text
用例ID,模块,初始条件,故障注入,注入时间,
预期检出时间,实际检出时间,异常前步骤,异常后步骤,
预期输出,实际输出,预期报警,实际报警,
预期复位条件,实际复位结果,软件结果,现场结果,证据,备注
```

## 6. 现场异常生效验收

“报警出现”不等于异常处理有效。现场必须确认：

- 危险输出是否按确认策略释放或保持。
- 伺服是否真正停止，停止方式和距离是否可接受。
- 阀断电/断气后的机械状态是否符合风险评估。
- 对方设备是否收到停止、保持或取消命令。
- 操作员是否看到明确报警、设备位置和恢复提示。
- 故障未消除时复位是否被拒绝。
- 恢复后是否发生重复动作、跳步、漏交互或旧命令重放。

## 7. 通过标准

- 软件用例：所有强制用例 PASS，无未解释差异。
- 现场用例：安全和高风险项必须实测 PASS；无法实测的项目必须由负责人书面接受并标为待完成。
- 任何真实硬件未验证项不得由模拟结果代替签字。
