<!-- 中文导读开始 -->

## 中文导读

本文件属于 references/common/（通用 PLC 资料），记录跨厂商通用的 PLC 工程规则、检查清单、调试方法或输出格式。

> 说明：为方便课堂解读，本文件保留原英文/原技术内容，并在前面加入中文说明；文件名、路径、代码块和引用关系不变，可继续直接导入使用。

<!-- 中文导读结束 -->

# Vendor-Specific Pitfalls and Pro Tips

This document captures the "tribal knowledge" that official manuals don't tell you—the real-world gotchas, workarounds, and battle-tested tricks that separate junior engineers from veterans.

## Siemens TIA Portal / S7-1200 / S7-1500

### Pitfall 1: ENO (Enable Output) Silent Failures
**Problem:** In SCL (Structured Text), when you call a function or FB, if the `ENO` (Enable Output) goes FALSE due to an error, the subsequent code may not execute as expected.

**Example:**
```scl
result := SQRT(inputValue);  // If inputValue is negative, ENO goes FALSE
nextValue := result + 10;    // This line STILL executes, but result is undefined!
```

**Pro Tip:** Always check `ENO` explicitly when calling functions that can fail:
```scl
result := SQRT(inputValue);
IF ENO THEN
    nextValue := result + 10;
ELSE
    // Handle error
    errorFlag := TRUE;
END_IF;
```

### Pitfall 2: Optimized Block Access and Absolute Addressing Don't Mix
**Problem:** If you enable "Optimized block access" on a DB, you **cannot** use absolute addressing (e.g., `DB1.DBW10`). The compiler will reject it.

**Pro Tip:** 
- For new projects, always use Optimized blocks and symbolic addressing.
- If you must interface with legacy HMI/SCADA that requires absolute addresses, create a separate non-optimized DB just for that interface.

### Pitfall 3: ARRAY Indices Start at 0 (Not 1)
**Problem:** Unlike some other languages, Siemens arrays are zero-indexed by default unless you explicitly declare otherwise.

```scl
VAR
    myArray : ARRAY[0..9] OF INT;  // 10 elements: 0 to 9
END_VAR

myArray[10] := 100;  // OUT OF BOUNDS! Will cause a runtime error.
```

**Pro Tip:** Always declare arrays with explicit bounds and add boundary checks in your code.

### Pro Tip: Pre-Allocate "Spare" Variables in Critical FBs
**Scenario:** You've deployed a machine with a complex FB. Later, you discover a bug that requires adding a new internal variable to the FB. But you can't modify the FB online without stopping the machine.

**Workaround:** In critical FBs, always pre-allocate a few spare variables:
```scl
VAR
    // ... your normal variables
    
    // Spares for future use (DO NOT DELETE)
    spare_Bool : ARRAY[0..4] OF BOOL;
    spare_Int : ARRAY[0..4] OF INT;
    spare_Real : ARRAY[0..2] OF REAL;
END_VAR
```

If you need to add logic later, you can use these spares and patch the logic externally without modifying the FB structure.

---

## Rockwell / Allen-Bradley Studio 5000

### Pitfall 1: AOI (Add-On Instruction) Cannot Be Edited Online
**Problem:** Once an AOI is downloaded to the controller, you **cannot** edit its logic online. You must go offline, edit, and re-download (which stops the controller).

**Pro Tip:** 
- For complex, evolving logic, use regular FBs (Function Blocks) instead of AOIs during development.
- Reserve AOIs for truly stable, reusable components.
- Like Siemens, pre-allocate spare parameters in AOIs:
  ```
  Input Parameters:
      Enable : BOOL
      Setpoint : REAL
      Spare_Input_1 : REAL  // For future use
      Spare_Input_2 : REAL
  ```

### Pitfall 2: Array Out-of-Bounds Causes Major Fault (Controller Stops)
**Problem:** Accessing an array element outside its declared range causes a **major fault** and the controller stops immediately.

**Example:**
```st
VAR
    DataArray : ARRAY[0..99] OF DINT;
    Index : DINT := 150;
END_VAR

Value := DataArray[Index];  // MAJOR FAULT! Controller stops.
```

**Pro Tip:** Always validate array indices before access:
```st
IF Index >= 0 AND Index <= 99 THEN
    Value := DataArray[Index];
ELSE
    FaultFlag := TRUE;
END_IF;
```

### Pitfall 3: Produced/Consumed Tags and Network Latency
**Problem:** Produced/Consumed tags (for sharing data between controllers over Ethernet) have a **Requested Packet Interval (RPI)**. If you set it too slow (e.g., 500ms), your control loop will be sluggish.

**Pro Tip:** 
- For time-critical data, set RPI to 10-20ms.
- For non-critical status data, 100-500ms is fine.
- Monitor the "Connection Status" in the Controller Tags to detect communication failures.

### Pro Tip: Use "Inhibit" Bit for Debugging Specific Rungs
**Scenario:** You want to temporarily disable a specific rung of ladder logic without deleting it.

**Workaround:** Add a debug tag:
```
VAR_GLOBAL
    Debug_Inhibit_Rung_5 : BOOL := FALSE;
END_VAR
```

Then in your ladder rung:
```
XIC Debug_Inhibit_Rung_5  ----[/]----  (Your original logic)
```

Set `Debug_Inhibit_Rung_5 := TRUE` from the HMI or watch window to disable that rung.

---

## Omron Sysmac Studio (NJ/NX Series)

### Pitfall 1: Task Period Exceeded Fault
**Problem:** If your program takes longer to execute than the task period (e.g., program takes 12ms but task period is 10ms), you get a "Task Period Exceeded" fault and the controller stops.

**Pro Tip:** 
- Monitor task execution time in the "Task Settings" diagnostics.
- Move heavy calculations (e.g., FFT, complex math) to a slower, lower-priority task.
- Use the `Inline ST` feature sparingly—it can bloat execution time.

### Pitfall 2: Global Variables vs. Local Variables Scope Confusion
**Problem:** Sysmac Studio uses strict variable scoping. A variable declared in a Program is **not** accessible from another Program unless it's in the Global Variable Table.

**Pro Tip:** 
- Use the Global Variable Table for I/O mapping and inter-program communication.
- Use Program-local variables for internal calculations.
- If you get "Variable not found" errors, check the scope first.

### Pro Tip: Use "Retain" Attribute Carefully
**Scenario:** You mark a variable as `Retain` (survives power cycle), but after a firmware update, the retained value causes unexpected behavior.

**Workaround:** 
- Always initialize retained variables on first scan:
  ```st
  IF FirstScan THEN
      RetainedCounter := 0;
  END_IF;
  ```
- Or use a "Reset to Defaults" button on the HMI to clear retained values.

---

## Codesys / Beckhoff TwinCAT

### Pitfall 1: POINTER TO Without NULL Check = Runtime Crash
**Problem:** If you use `POINTER TO` and forget to check if the pointer is valid (not NULL), dereferencing it will crash the PLC runtime.

**Example:**
```st
VAR
    pData : POINTER TO INT;
END_VAR

pData^ := 100;  // If pData = 0 (NULL), CRASH!
```

**Pro Tip:** Always check pointers before dereferencing:
```st
IF pData <> 0 THEN
    pData^ := 100;
ELSE
    ErrorFlag := TRUE;
END_IF;
```

**Better:** Use `REFERENCE TO` instead of `POINTER TO` when possible. References are safer and automatically dereferenced.

### Pitfall 2: Online Change Limitations
**Problem:** Not all code changes can be applied online. If you change the structure of a FB (add/remove variables), you must do a full download (which stops the PLC).

**Pro Tip:** 
- During development, use a separate "Development" FB that you can freely modify.
- Once stable, copy it to the "Production" FB.

### Pro Tip: Use `__ISVALIDREF` for Reference Validation
**Scenario:** You pass a `REFERENCE TO` variable to an FB, but you're not sure if it's valid.

**Workaround:**
```st
FUNCTION_BLOCK FB_Example
VAR_INPUT
    refData : REFERENCE TO INT;
END_VAR

IF __ISVALIDREF(refData) THEN
    refData := 100;
ELSE
    ErrorFlag := TRUE;
END_IF;
```

---

## Schneider Electric (Modicon M580 / M340)

### Pitfall 1: MAST Task Overrun
**Problem:** If the MAST task takes too long, you get a task overrun fault. Unlike some PLCs, Modicon does **not** automatically extend the task—it faults.

**Pro Tip:** 
- Use the "Task Monitor" in Control Expert to see execution time.
- Move non-critical logic to AUX tasks (lower priority).

### Pitfall 2: DFB (Derived Function Block) Instances and Memory
**Problem:** Each DFB instance allocates memory. If you create 1000 instances of a large DFB, you can run out of memory.

**Pro Tip:** 
- Keep DFBs lean. Don't declare large arrays inside DFBs unless necessary.
- Use global arrays and pass pointers/references to DFBs instead.

---

## Delta Electronics (DVP Series)

### Pitfall 1: Octal Addressing Confusion (X/Y Devices)
**Problem:** X and Y devices use **octal** numbering. `X8` and `X9` **do not exist**.

**Example:**
```
Valid: X0, X1, X2, X3, X4, X5, X6, X7, X10, X11, ..., X17, X20
Invalid: X8, X9, X18, X19
```

**Pro Tip:** 
- When wiring I/O, skip from X7 to X10, X17 to X20, etc.
- Use a label printer to mark physical terminals with their octal addresses to avoid confusion.

### Pitfall 2: Special M Relays Can Cause Unexpected Behavior
**Problem:** Accidentally using a special M relay (M1000-M1999) for your own logic can cause bizarre behavior.

**Example:** `M1013` is a 1-second clock pulse. If you use it as a normal flag, your logic will toggle every second!

**Pro Tip:** 
- Always consult the DVP manual's "Special M Relay" table before using M1000+.
- Reserve M0-M999 for your own use.

---

## Keyence (KV Series)

### Pitfall 1: Script vs. Ladder Execution Order
**Problem:** If you mix Ladder and Script in the same program, the execution order can be confusing.

**Pro Tip:** 
- Use Ladder for discrete logic and interlocks.
- Use Script for complex math and data processing.
- Keep them in separate POUs (Program Organization Units) with clear execution order.

---

## Panasonic (FP Series)

### Pitfall 1: System Register Misconfiguration
**Problem:** If you don't configure the System Registers correctly (e.g., holding memory range), your retained variables may not survive a power cycle.

**Pro Tip:** 
- In FPWIN Pro, go to "PLC Settings" → "System Registers" and explicitly set the holding memory range.
- Test power-cycle behavior during commissioning, not after deployment!

---

## General Pro Tips (All Vendors)

### Pro Tip 1: Always Use a "FirstScan" Flag
Most PLCs have a system flag for the first scan (e.g., Siemens `FirstScan`, Rockwell `S:FS`). Use it to initialize variables:
```st
IF FirstScan THEN
    Counter := 0;
    State := 0;
    ErrorFlag := FALSE;
END_IF;
```

### Pro Tip 2: Implement a "Soft Reset" Command
Add an HMI button that resets the machine to a known state without power-cycling:
```st
IF HMI_SoftReset THEN
    Counter := 0;
    State := 0;
    ErrorFlag := FALSE;
    // ... reset all critical variables
    HMI_SoftReset := FALSE;  // Self-clearing
END_IF;
```

### Pro Tip 3: Log Faults to Non-Volatile Memory
When a fault occurs, log the timestamp, fault code, and relevant variables to non-volatile memory (SD card, retained memory, or send to SCADA). This is invaluable for post-mortem debugging.

---

**Disclaimer:** These tips are based on real-world experience and may not apply to all firmware versions or configurations. Always test thoroughly in a safe environment before deploying to production.